FUNCTION "FC_LevelDemand" : Void
{ S7_Optimized_Access := 'TRUE' }
VERSION : 0.1
BEGIN
    // Two thresholds create a dead band: demand is set at the low level, cleared at the high level.
    // Only in Auto, and never on an invalid tank level.
    IF "DB_StationState".StationState <> 30 THEN
        "DB_StationState".PumpingDemand := FALSE;
    ELSIF "DB_Process".TankLevel_Valid THEN
        IF "DB_Process".TankLevel_pct <= "DB_Parameters".Level_Low THEN
            "DB_StationState".PumpingDemand := TRUE;
        ELSIF "DB_Process".TankLevel_pct >= "DB_Parameters".Level_High THEN
            "DB_StationState".PumpingDemand := FALSE;
        END_IF;
    ELSE
        "DB_StationState".PumpingDemand := FALSE;
    END_IF;
END_FUNCTION