ORGANIZATION_BLOCK "Main"
TITLE = "Main Program Sweep (Cycle)"
{ S7_Optimized_Access := 'TRUE' }
VERSION : 0.1

BEGIN
	"FC_ReadAndScaleInputs"();
	"FC_Interlocks"();
	"FC_AlarmLatch"();
	
	"DB_ModeManager"(StartReq := "DI_Start_System" OR "DB_HMI".Cmd_Start,
	                 StopReq := "DI_Stop_System" OR "DB_HMI".Cmd_Stop,
	                 CriticalFault := "DB_Alarms".CriticalActive,
	                 SelAuto := "DI_Mode_Auto" OR ("DB_HMI".ModeSelect = 1),
	                 SelManual := "DI_Mode_Manual" OR ("DB_HMI".ModeSelect = 2),
	                 SelMaint := "DI_Mode_Maintenance" OR ("DB_HMI".ModeSelect = 3),
	                 InitDelay := "DB_Parameters".Init_Delay,
	                 State => "DB_StationState".StationState);
	
	"DB_AutoCycle"(Active := ("DB_StationState".StationState = 30),
	               Level := "DB_Process".TankLevel_pct,
	               LevelValid := "DB_Process".TankLevel_Valid,
	               LevelLow := "DB_Parameters".Level_Low,
	               LevelHigh := "DB_Parameters".Level_High,
	               P1Available := "DB_Pump1".Available,
	               P2Available := "DB_Pump2".Available,
	               P1RestartDone := "DB_Pump1".RestartDone,
	               P2RestartDone := "DB_Pump2".RestartDone,
	               P1RunFeedback := "DB_Process".P1_RunFeedback,
	               P2RunFeedback := "DB_Process".P2_RunFeedback);
	"DB_StationState".PumpingDemand := "DB_AutoCycle".Demand;
	
	"DB_Pump1"(Enable := ("DB_StationState".StationState >= 20) AND ("DB_StationState".StationState <= 50),
	           AutoRequest := "DB_AutoCycle".P1Request,
	           ManualRequest := ("DB_StationState".StationState = 40) AND "DB_HMI".P1_PumpCmd,
	           TestRequest := ("DB_StationState".StationState = 50) AND "DB_HMI".P1_PumpCmd,
	           FaultOK := NOT "DB_Alarms".P1FaultLatched AND NOT "DB_Alarms".P1LowFlowLatched,
	           RunFeedback := "DB_Process".P1_RunFeedback,
	           SourceOK := "DB_StationState".SourceOK,
	           EStopOK := "DB_StationState".EStopOK,
	           OtherRunning := "DB_Pump2".RunCommand,
	           FlowRate := "DB_Process".Flow_m3h,
	           FlowValid := "DB_Process".Flow_Valid,
	           FlowMin := "DB_Parameters".Flow_Min,
	           FlowValidation := "DB_Parameters".Flow_Validation,
	           MotorCurrent := "DB_Process".P1_Current_A,
	           CurrentValid := "DB_Process".P1_Current_Valid,
	           CurrentHigh := "DB_Parameters".Current_High,
	           CurrentHighDelay := "DB_Parameters".Current_High_Delay,
	           FeedbackTimeout := "DB_Parameters".Run_Feedback_Timeout,
	           RestartDelay := "DB_Parameters".Restart_Delay,
	           TestMax := "DB_Parameters".Maint_Test_Max,
	           Clock1Hz := "Clock_1Hz");
	
	"DB_Pump2"(Enable := ("DB_StationState".StationState >= 20) AND ("DB_StationState".StationState <= 50),
	           AutoRequest := "DB_AutoCycle".P2Request,
	           ManualRequest := ("DB_StationState".StationState = 40) AND "DB_HMI".P2_PumpCmd,
	           TestRequest := ("DB_StationState".StationState = 50) AND "DB_HMI".P2_PumpCmd,
	           FaultOK := NOT "DB_Alarms".P2FaultLatched AND NOT "DB_Alarms".P2LowFlowLatched,
	           RunFeedback := "DB_Process".P2_RunFeedback,
	           SourceOK := "DB_StationState".SourceOK,
	           EStopOK := "DB_StationState".EStopOK,
	           OtherRunning := "DB_Pump1".RunCommand,
	           FlowRate := "DB_Process".Flow_m3h,
	           FlowValid := "DB_Process".Flow_Valid,
	           FlowMin := "DB_Parameters".Flow_Min,
	           FlowValidation := "DB_Parameters".Flow_Validation,
	           MotorCurrent := "DB_Process".P2_Current_A,
	           CurrentValid := "DB_Process".P2_Current_Valid,
	           CurrentHigh := "DB_Parameters".Current_High,
	           CurrentHighDelay := "DB_Parameters".Current_High_Delay,
	           FeedbackTimeout := "DB_Parameters".Run_Feedback_Timeout,
	           RestartDelay := "DB_Parameters".Restart_Delay,
	           TestMax := "DB_Parameters".Maint_Test_Max,
	           Clock1Hz := "Clock_1Hz");
	
	"DB_Monitor"(Clock1Hz := "Clock_1Hz",
	             TimeScale := REAL_TO_INT("DB_Parameters".Time_Accel),
	             P1Start := "DB_Pump1".StartEvent,
	             P2Start := "DB_Pump2".StartEvent,
	             StartsMax := "DB_Parameters".FreqStarts_Max,
	             WindowMin := "DB_Parameters".FreqStarts_Window_min,
	             P1Runtime_s := "DB_Pump1".Runtime_s,
	             P2Runtime_s := "DB_Pump2".Runtime_s,
	             P1Running := "DB_Pump1".RunCommand,
	             P2Running := "DB_Pump2".RunCommand,
	             MaintInterval_h := "DB_Parameters".Maintenance_Interval_h,
	             MaintResetP1 := ("DB_StationState".StationState = 50) AND "DB_HMI".MaintReset_P1,
	             MaintResetP2 := ("DB_StationState".StationState = 50) AND "DB_HMI".MaintReset_P2,
	             Level := "DB_Process".TankLevel_pct,
	             LevelValid := "DB_Process".TankLevel_Valid,
	             RiseWindow := "DB_Parameters".LevelRise_Window,
	             RiseMin := "DB_Parameters".LevelRise_Min,
	             FlowValid := "DB_Process".Flow_Valid,
	             PressureValid := "DB_Process".Pressure_Valid,
	             SourceValid := "DB_Process".SourceLevel_Valid,
	             P1CurrentValid := "DB_Process".P1_Current_Valid,
	             P2CurrentValid := "DB_Process".P2_Current_Valid,
	             P1HighCurrent := "DB_Pump1".HighCurrentWarning,
	             P2HighCurrent := "DB_Pump2".HighCurrentWarning,
	             PumpFaultActive := "DB_Alarms".P1FaultLatched OR "DB_Alarms".P2FaultLatched
	             OR "DB_Alarms".P1LowFlowLatched OR "DB_Alarms".P2LowFlowLatched);
	
	"FC_Interfaces"();
	"FC_WriteOutputs"();
	"FC_Indicators"();
END_ORGANIZATION_BLOCK

